寄存器地址	变量名称	缩放比例	单位	常见值	读/写属性	可信度	网段校验	备注
1024	室内PM2.5	1	ug/m³	18-31	RO	100%	已确认	-
1025	室内TVOC	1	-	0	RO	较低	点表标注	长期为0，可能未接传感器
1026	室内CO2	1	PPM	585-636	RO	100%	已确认	-
1027	室外温度	0.1	°C	119-228	RO	100%	约克手册113	约克主机自带环温传感器
1028	室外湿度	0.1	%	515-883	RO	100%	已确认	-
1029	约克主机回水温度	0.1	°C	198-246	RO	100%	约克手册110	截图P2对应S_T
1030	约克主机供水温度	0.1	°C	218-818	RO	100%	约克手册111	截图P2对应GS_T
1031	约克运行模式反馈	1	-	0, 1, 8	RO	90%	约克手册101	0冷 1热 8循环
1032	 	 	 	 	 	 	 	 
1033	系统总电源	1	-	-	RW	100%	约克手册V100	1:开机 0:关机
1034	在家/离家模式	1	-	-	RW	100%	已确认	1:居家 0:离家
1035	制热送风温度下限	0.1	°C	160	RO	90%	截图P2标注	16.0°C 防结露保护
1036	制冷送风温度设定	0.1	°C	210	RO	90%	截图P2标注	21.0°C
1037	加湿停止上限	1	%	50	RO	90%	截图P2标注	湿度达50%强制停加湿
1038	系统逻辑阈值	1	-	140	RO	70%	截图P2标注	判定运行工况的内部参数
1039	全局设计基准温	0.1	°C	230	RO	95%	Log中多处出现230	系统默认舒适点23.0°C
1040	物理常数	1	-	-2732	RO	100%	绝对零度数值	逻辑计算占位
1041	系统运行模式设定	1	-	-	RW	100%	约克手册1	1冷 2热 3风 4湿 (电源需关闭)
1042-44	未知	-	-	0	-	-	不知道	-
1045	某湿度?	0.1	%	-	-	70%	 	 
1046	新风机送风口湿度	0.1	%	240-900	RO	90%	加湿开启后该值飙升	监控送风是否过湿
1047	新风机速设定	1	%	0-100	RW	100%	已确认	写入30/50/90测试有效
1048	加湿启动湿度起点	1	%	1	RW	80%	截图P2标注	低于此值且加湿开启则启动
1049	新风机状态码	Hex	-	32772	RO	90%	截图P2标注	Bit位代表通讯/自动状态
1050-61	未知	-	-	0	-	-	不知道	-
1062	制热供水设定温	0.1	°C	360	RW	100%	约克手册5	对应WHIT_SET (36.0°C)
1063-65	未知	-	-	0	-	-	不知道	-
1066	制冷供水设定温	0.1	°C	200	RW	100%	约克手册4	对应SUMT_SET (20.0°C)
1067-84	未知	-	-	0	-	-	不知道	-
1085	客厅实际温度	0.1	°C	221	RO	100%	已确认	-
1086	客厅设计基准温	0.1	°C	230	RO	95%	各房间致位均为230	房间算法参考点23.0°C
1087	客厅实际湿度	0.1	%	170	RO	100%	已确认	170 = 17.0%
1088	客厅露点温度	0.1	°C	223	RO	90%	符合物理公式计算	防结露核心指标
1089	客厅辐射开关	1	-	-	RW	100%	已确认	1:开 0:关
1090	客厅设定温度	0.5	°C	360	RW	100%	设定值=温度*2	360 = 18.0°C
1091-92	未知	-	-	-	-	-	不知道	-
1093	面板上的客厅辐射开关	1	-	-	RW	100%	已确认 (先于1089变化)	-
1094	客厅面板温度设置值	0.5	°C	360	RW	100%	已确认 (先于1090变化)	-
1095	主卧实际温度	0.1	°C	200	RO	100%	已确认	-
1096	主卧设计基准温	0.1	°C	230	RO	95%	规律同1086	23.0°C
1097	主卧实际湿度	0.1	%	360	RO	100%	已确认	-
1098	主卧露点温度	0.1	°C	1	RO	90%	规律同1088	-
1099	主卧辐射开关	1	-	-	RW	100%	已确认	-
1100	未知	-	-	-	-	-	不知道	-
1101	主卧设定温度	0.5	°C	40	RW	100%	设定值=温度*2	40 = 20.0°C
1102-04	未知	-	-	-	-	-	不知道	-
1103	主卧面板辐射设置	1	-	-	RO	100%	已确认	-
1104	主卧面板温度设置	0.1	°C	-	RO	100%	已确认	-
1105	次卧实际温度	0.1	°C	220	RO	100%	已确认	-
1106	次卧设计基准温	0.1	°C	230	RO	95%	规律同1086	23.0°C
1107	次卧实际湿度	0.1	%	230	RO	100%	已确认	-
1108	次卧露点温度	0.1	°C	407	RO	90%	规律同1088	-
1109	次卧辐射开关	1	-	-	RW	100%	已确认	-
1110	次卧设定温度	0.5	°C	80	RW	100%	设定值=温度*2	80 = 40.0°C(测试值)
1111-12	未知	-	-	-	-	-	不知道	-
1113	次卧面板温度设置	0.5	°C	-	RO	100%	已确认	-
1114	次卧面板辐射设置	1	-	-	RO	100%	已确认	-
1115	书房面板温度设置	0.5	°C	-	RO	100%	已确认	-
1116	书房面板辐射设置	1	-	-	RO	100%	已确认	-
1117	书房实际温度	0.1	°C	228	RO	100%	已确认	-
1118	书房设计基准温	0.1	°C	230	RO	95%	规律同1086	23.0°C
1119	书房实际湿度	0.1	%	230	RO	100%	已确认	-
1120	书房露点温度	0.1	°C	14	RO	90%	规律同1088	-
1121	书房辐射开关	1	-	-	RW	100%	已确认	-
1122	未知	-	-	-	-	-	不知道	-
1123	书房设定温度	0.5	°C	90	RW	100%	设定值=温度*2	90 = 45.0°C(测试值)
1124-32	未知	-	-	-	-	-	不知道	-
1133-40	厨卫/全屋辐射阀门	1	-	-	RW	100%	模式切换Log同步跳变 (手动模式应该有个设置?)	8路连续执行器开关，阀门的具体对应需调试
111-49	未知	-	-	-	-	-	不知道	可能包含手自动模式设置
1150	加湿控制设定	1	%	0-50	RW	60%	加湿专项测试有效?	0:关 >0:并开设目标湿度
1151	加湿需求时输出强度	1	-	0-1200	RO	90%	随1150开启跳变	1200代表满负荷
1152-60	未知	-	-	-	-	-	不知道	-
1161	新风机压缩机频率	0.1	Hz	400-600	RO	100%	截图P3对应X1_VSD	监控新风机除湿负荷
1162	新风机整机电流	0.1	A	-	RO	100%	截图P3对应A_ZJ	-
1163	新风机压缩机电流	0.1	A	100	RO	100%	截图P3对应A_YSJ	-
1164	新风机内部换热器温1	0.1	°C	494	RO	95%	截图P2对应TD_T系列	新风机水路实时温
1165	新风机内部换热器温2	0.1	°C	293	RO	95%	截图P2对应TD_T系列	新风机水路实时温
1166-67	未知	-	-	-	-	-	不知道	-
1168	面板加湿许可开关	1	-	100 / 0	RW	100%	加湿测试Log验证	100:允许加湿 0:禁止
1169-80	未知	-	-	-	-	-	不知道	-